# Hormuz data center essentials and completeness review

Reviewed **6 November 2026** for [presentation draft 03](Hormuz-15min-Draft-03.pptx). The primary deliverables are in `/etc/hormuz/assets/park`. This is a review of scope and design readiness, not evidence that equipment has been installed, a compliance audit, or a construction design.

**Finding:** the eight technical issues cover valuable subsystems, but do not yet form a complete, costed, resilient data-center design. The largest open dependencies are cooling production/thermal continuity, prolonged-outage power, networking and cyber isolation, customer-data recovery, and an integrated operating/acceptance plan. The presentation now covers these alongside the existing components. No essential family in the reference scope below is deliberately left out; site-specific hazards, service requirements and detailed engineering may introduce further requirements.

## What was reviewed

The repository issue search returned #1–#10: the initial proposal, eight component issues (#2–#9), and the presentation issue. The **bodies and all returned comments of #2–#9** were reviewed, together with their final Markdown proposals. Later corrections take precedence over original issue descriptions. The current user request supplies the new philosophy and AI framing. Draft 02 of the cost-effective proposal supplies site, load, inventory and financial context.

The review also used public, primary-source descriptions of the [TIA-942 infrastructure scope](https://tiaonline.org/standard/tia-942/), [Uptime's performance/Tier framework](https://uptimeinstitute.com/tiers), [CISA's backup and recovery guidance](https://www.cisa.gov/sites/default/files/2023-10/StopRansomware-Guide-508C-v3_1.pdf), and [Canadian Cyber Centre contingency guidance](https://www.cyber.gc.ca/en/guidance/cyber-security-privacy-risk-management/itsp10033/contingency-planning). TIA's public scope includes location/architecture, telecoms, power, cooling, fire/life safety, physical security, monitoring and resilience. Data protection and operations extend the review beyond physical infrastructure. The full standards were not audited clause by clause. A Tier number, numerical availability guarantee or standards conformity has **not** been assigned to Hormuz.

## Existing issue → current plan → presentation

“Documented” below means there is a proposal, not a passed test or finished installation. Component slide numbers 4–18 are unchanged in draft 03. Source and issue-mapping material is documentation rather than audience slides.

| Existing issue | Source and current intent | Execution and evidence to retain | Slides |
| --- | --- | --- | --- |
| [#2 — Temperature and moisture monitoring](https://github.com/p0o0uya/hormuz/issues/2) | [Monitoring proposal](rack-monitoring-proposal.md): 12 inlet temperature/RH points across four racks. Baseline is four Uno nodes with Ethernet; later discussion recommends testing one Uno through USB into a local VM first. Compare RS-485/Ethernet for longer routes or VM mobility. FTA3070-21 is an alternative needing a quote. | Bench one rack; validate identities, timestamps, filtering and calibration; test unplug/replug, reboot, stale data, VM loss and alert delivery; choose the final transport before purchasing four sets. Sensor branch wiring stays local. | 11 |
| [#3 — Earth hole](https://github.com/p0o0uya/hormuz/issues/3) | [Earthing proposal](earthing-proposal.md): inspect/test the common building earth first. If extension is needed, compare driven rods, a ring, or a plate pit based on soil and site. User clarified **50 kW total**, not IT-only, and reported three-phase 220 V. | Survey soil and supply topology; identify the voltage reference; qualified design, bonding and protection tests; retain measurements in all supply modes. Rack PE and common bonding remain necessary. | 5; power context 7 |
| [#4 — Air quality](https://github.com/p0o0uya/hormuz/issues/4) | [Airflow proposal](airflow-proposal.md): filtered front supply to four racks in parallel, contained rear return, fabricated ducts and reusable raw-media filter cassettes. Baseline **20 kW IT**, about **7,200 m³/h** supply. | Confirm heat load and fan duty; test the actual filter assemblies, leakage and pressure drop; balance branches and measure occupied inlets; particle/corrosion testing as specified. Cooling production is excluded. | 10; cooling gap 9 |
| [#5 — UPS](https://github.com/p0o0uya/hormuz/issues/5) | [UPS proposal](ups-proposal.md): rectifier/charger, inverter, battery, protected AC/DC distribution and interlocked bypass. Automotive batteries were requested and evaluated; the engineering reference recommends approved stationary high-rate batteries. Commercial example is **50 kW UPS output / 15 minutes**, provisional 160 blocks. The application separately targets **two hours**. | Pilot any owner-built converter/battery option at limited load; qualify discharge/charging behavior and protection before scaling. Reconcile the UPS load with the **50 kW facility ceiling**. Obtain manufacturer curves, board verification, ventilation/gas/structural checks and runtime evidence. No production DIY UPS or two-hour design is proven. | 7–8 |
| [#6 — Anti-static floor](https://github.com/p0o0uya/hormuz/issues/6) | [Floor proposal](antistatic-floor-proposal.md): later instructions explicitly require **raw epoxy plus graphite**, not a branded ESD floor. Ordinary primer, copper collectors, experimental 40% collector/35% wearing layers; test 30/35/40%. | Repeat trial mixes, full-stack mock-up, cure/adhesion/wear and largest tape-free-span testing; choose copper pitch after results. Use an ESD resistance meter/electrodes and personnel-footwear walking-voltage tests; a multimeter alone cannot prove ESD performance. | 6 |
| [#7 — Cameras and facial entrance](https://github.com/p0o0uya/hormuz/issues/7) | [Security proposal](security-proposal.md): four IP cameras, local recording, 30-day target and one facial terminal with secure-side controller; local operation and independent free exit. | Temporary camera positioning; coverage/night tests; measured retention/disk health; local entry and recording during network loss; tamper and revoked-user tests; independent emergency/fire release while UPS is active; privacy/access procedures. | 15 |
| [#8 — Fire detection](https://github.com/p0o0uya/hormuz/issues/8) | [Smoke proposal](fire-monitoring-proposal.md): latest instruction simplifies to 1–3 relay-output detectors, Ethernet I/O, local siren and VM-triggered voice calls. Use the **shared UPS**, no independent battery set, and team labor. Start with two detectors, room and enclosed hot aisle. | Test selected detectors with approved test methods at real airflow; local I/O-to-siren linkage must work without VM/LAN/Internet. Test stale state, retained alarm, call acknowledgement/retries and power path. This is smoke warning, not automatically an approved releasing panel. | 13 |
| [#9 — Fire suppression](https://github.com/p0o0uya/hormuz/issues/9) | [Suppression proposal](fire-suppression-proposal.md): tank-fed pre-action water mist with matched pump/valve/closed heads and independent controls; specialist hydraulic/coverage design. Latest comment removes contingency. | Coordinate with ducts/containment and smoke/door/emergency power actions. Six heads and 3,000 L are **costing assumptions**, not construction requirements. Obtain matched-system approval and witnessed tests, supervisory faults, water handling and recovery plan. Battery protection requires separate hazard assessment. | 14 |

## Essential-scope cross-check

These rows are a domain checklist; the level of redundancy is selected against customer need and risk, not automatically maximized. “Partial” means a source mentions the area but does not close the design, budget and acceptance evidence.

| Essential family or dependency | Existing coverage | Readiness finding / remaining work | Draft 03 coverage |
| --- | --- | --- | --- |
| Site risks, building structure, floor loading, flood/water ingress, seismic exposure, safe access and auxiliary spaces | Room assumptions in #4/#9; application | **Partial:** no full site/structural assessment, route/space sign-off or civil budget. G1. | 3–4 |
| Rack selection/anchoring, equipment access, blanking/containment, lifting/loading, service clearances | Four 42U racks; assumed dimensions | **Partial:** inventory and installation drawing needed. G1. | 4, 10 |
| Structured data cabling, power/data separation, trays, labels, patching and sealed penetrations | Individual subsystem cable allowances | **Partial:** no coordinated cable schedule/test and labeling plan. G1/G5. | 4, 7, 16 |
| Utility capacity, metering, AC distribution/PDU, protective coordination, surge/lightning interfaces, safe isolation | #3/#5 | **Documented concept:** site voltage, fault study, switching/bonding and final ratings not confirmed. Existing issue follow-up. | 5, 7 |
| UPS charger/inverter, DC protection, battery supports/ventilation/gas, temperature, replacement and charging | #5 | **Documented reference, unresolved owner-build option:** two-hour goal and actual load require a separate selection and price. | 8 |
| Long-outage source, transfer, fuel/autonomy, safe load reduction and shutdown | Excluded from UPS budget | **Open decision:** generator/transfer/fuel or a defined limited service with safe shutdown; include cooling and recharge demand. G2. | 8 |
| Common protective earth, equipotential bonding and ESD handling/floor/footwear | #3/#6 | **Documented experimental design:** field protection and installed-surface/personnel tests outstanding. | 5–6 |
| Cooling production and heat rejection, humidity/condensation control | Airflow source assumed; radiator concept in application/#1 | **Major gap:** select and price actual cooling source and controls. G3. | 9 |
| Cooling continuity during power failure and equipment maintenance | Discussed as prerequisite in #5 | **Partial:** no demonstrated thermal window, spare capacity strategy or outage response. G2/G3. | 8–9, 18 |
| Air distribution, raw-media filtration, pressure/particle/corrosion, cleaning and outside-air risks | #4 | **Documented baseline:** performance tests, actual duty and long-lead test results outstanding. | 10 |
| Environmental and equipment telemetry, time sync, fault freshness and independent alarm escalation | #2/#8; limited #4/#5 | **Partial integration:** add fan/filter/UPS/utility status and an external monitor for VM failure; verify notification dependencies. | 11, 13, 18 |
| Water leak, cooling condensate, pipe/tank routes, drainage and sensor faults | Explicitly excluded from #2 | **Gap:** leak sensing, locations and escalation need a plan and budget. G4. | 12; interfaces 9, 14 |
| Smoke detection, warning, fire protection and approved release controls | #8/#9 | **Documented concepts:** final compatibility and coverage need local specialist review; warning VM cannot substitute for release control. | 13–14 |
| Life safety, safe exit, rated barriers/penetrations, emergency lighting/route, emergency isolation and battery hazard | #7/#9, partial #5 | **Partial:** coordinate one cause-and-effect/evacuation plan and local review, including emergency lighting and isolation; no generic automatic fan-stop or EPO action assumed. G1/G9 plus existing follow-up. | 4, 7, 14–15, 18 |
| Physical access, surveillance, local retention, visitor/biometric management | #7 | **Documented concept:** measurements, approved policy, fallback and power/network outage tests remain. | 15 |
| WAN capacity/IP, provider/path independence, routing, DNS and switching | Assumed by #2/#7; mentioned in application | **Gap:** no complete topology, service quote or failure test; one switch/router remains a possible common failure. G5. | 16 |
| Customer/management/monitoring segregation, secure administration, MFA, patching, secrets, logs and incident handling | Monitoring/security VLAN and VPN assumptions | **Partial:** no customer-facing security architecture or operating plan. G6. | 16, 18 |
| Compute inventory, hypervisor isolation, disk health/redundancy, storage, spare capacity, licensing and capacity allocation | Two G10s and sales model in application | **Partial:** resources, backup capacity and replacement plan unverified; two servers do not automatically provide HA. G7. | 17 |
| Customer backups, encryption/access isolation, offline/immutable option, off-site storage, recovery objectives and tested restore | Data backup required by application; monitoring backup only detailed | **Major gap:** customer scope, retention, keys and external destination not designed/quoted. G8. | 17 |
| Geographic resilience, independent-site dependencies, replication/failover, communications failure and DR exercises | New philosophy; no deployed second site | **Future capability:** identify a separate destination/partner, define RPO/RTO, test restoration/failover; small size alone is not war protection. G8. | 1, 17, 19 |
| Operations, staffing/on-call and substitute, asset/configuration records, maintenance/spares, controlled changes and supplier support | Distributed instructions across studies | **Partial:** consolidate owner, schedule, response and evidence; do not promise unsupported 24/7 service. G9. | 18 |
| Integrated acceptance, contractual SLA, customer backup responsibilities, legal/site approvals, privacy and financial viability | Application and subsystem acceptance | **Partial:** risk-based review, test evidence, service contracts, authority requirements, lifecycle and pilot budget still need closure. G9. | 18–20 |

## Follow-up work packages identified by the review

The identifiers **G1–G9 are document rows, not existing/new GitHub issues**. No GitHub issues or comments were created. These are proposed planning actions, not completed design work or authorization to buy/deploy equipment.

| ID | Suggested follow-up title and scope | Required output and acceptance evidence | Proposed lead / dependencies |
| --- | --- | --- | --- |
| G1 | Site readiness, structural/rack layout and coordinated cabling | Measured site/risk survey; floor/battery loads and anchoring review; safe exit/emergency lighting/penetration review; real rack and auxiliary layout; cable schedule, labels and test records. | Team coordinates; structural/electrical/fire specialists as applicable. Before final procurement/installation. |
| G2 | Long-outage power and controlled shutdown | Measured critical/auxiliary loads, chosen autonomy; documented generator/ATS/fuel decision or service limit; charging/restart/thermal shutdown tests; operating and service budget. | Infrastructure and electrical specialist; depends on utility survey, UPS and cooling selection. |
| G3 | Cooling source, humidity and thermal continuity | Peak-season load and heat-rejection design; safe radiator prototype if pursued; lifecycle comparison, cooling/control bill, condensate plan and demonstrated failure response. | Team and mechanical/HVAC specialist; depends on load log, room and G2. |
| G4 | Leak detection and water management | Survey of water routes, proposed probes/cable and fault supervision, interface/software budget; controlled leak and sensor-disconnection tests with recorded response. | Team; depends on G3 and the suppression layout. |
| G5 | Internet, routing/switching and structured network | WAN quotes/capacity/IP/DNS plan, assessed physical/provider independence, topology/cabling/ports, switch/router failure strategy and service/failover tests. | Infrastructure lead and providers; depends on site routes and actual service needs. |
| G6 | Customer and management cybersecurity | Network/customer isolation, firewall rules, VPN/MFA/admin accounts, patch/secret/config backup and logging policies, incident playbook; isolation and recovery tests. | Infrastructure lead; depends on G5/G7; record shared dependencies and attack surface. |
| G7 | Server/storage inventory and resource economics | G10 model/health/RAM/CPU/disk inventory; hypervisor/storage and capacity allocation; spare/repair/licensing plan, hardware quote and loaded capacity tests. No assumed GPU requirement just because apps use AI APIs. | Infrastructure lead; depends on existing inventory and target service packages. |
| G8 | Customer backup, off-site destination and disaster recovery | Explicit backup responsibility, RPO/RTO and retention, independent access/key protection, off-site/offline or immutable option, capacity/transfer budget; restore an actual service at a second destination and measure results. | Infrastructure lead and an agreed external site/provider; depends on G5/G7. Destination is not selected yet. |
| G9 | Operating model, integrated commissioning and SLA | Named duty/backup operators, realistic coverage, maintenance/spares/change and incident records, local requirements review, integrated cause-and-effect test plan, service contracts and costed launch gate. | Founders with relevant specialists. Depends on all subsystems and tests. |

## What the philosophy can and cannot claim today

The requested thesis is preserved: AI-assisted creation makes more application ideas feasible; those applications need infrastructure; small, cost-effective, geographically spread centers are a proposed response to capital concentration and geopolitical exposure. The slide presents this as **Hormuz's direction and opportunity**, not a measured forecast that application counts are growing at a specified rate, a universal claim that large data centers are uneconomic, or a guarantee of protection from war. The [AI coding study](https://arxiv.org/abs/2302.06590) supports a limited software-task productivity result, not a full hardware-engineering or infrastructure-demand guarantee. No numerical productivity multiplier is transferred to Hormuz.

The second slide follows the intended model: **knowledge assisted by AI, labor by the team, cash spending mainly on materials/components**. It does not silently set founder time, AI/tool subscriptions, instruments, lab work, failed prototypes, specialist verification, maintenance or liability to zero. AI helps interpret sources and develop prototypes; actual measurements and accountable engineering establish performance. The presentation makes no claim that a production inverter kit or owner-built 50 kW UPS already exists.

Geographic distribution only becomes service resilience with sufficiently independent power/communications/hazards and tested recovery. The current project is **one site**, not a deployed distributed network. A shared upstream provider, electrical supply or online backup credential can defeat geographic separation. Choose replication or restart strategy against agreed recovery objectives; replication and RAID do not replace a protected, restorable backup.

## Keep these design and budget bases distinct

- **50 kW total facility ceiling** in the latest application and #3 clarification; include IT, cooling, fans, controls, UPS losses and charging within the final supply design. Do not add a second 50 kW IT allocation.
- **20 kW IT** is the airflow study's example; it requires an actual cooling source and a new budget if resized.
- **50 kW UPS output / 15 minutes** is a separate commercial reference; the application wants **two hours**, which is not priced or validated by that reference.
- Existing equipment is two G10s and some boards, sensors and fans. Inventory and health are unverified; deduct matched existing/shared items from purchasing once.
- Draft 02 financial subtotals exclude contingency: seven groups **2011.6368 million tomans**, UPS reference **10020**, comparison **12031.6368**. This is not the cost of the two-hour design or the full launch budget. The review has not priced G1–G9.
- Some individual studies retain contingency-inclusive alternative totals; do not combine them with application subtotals. #9's latest request explicitly removes contingency from that proposal.
- ESD coating formulas, copper spacing, filter classification, tank/nozzle quantities and battery block counts remain subject to actual qualification.
- A 72-hour loaded run is one integrated observation, not a substitute for all other evidence. The airflow study has longer corrosion testing; 30-day video retention must be confirmed over its actual period. The final acceptance plan must preserve those dependencies.

## Presentation navigation

The polished draft 03 keeps philosophy, AI-assisted creation and the essentials on slides **1–3**. Slides **4–18** explain each component with highlighted quantities, materials/equipment, execution, reference cost or unresolved scope, and acceptance criteria. Slide **19** explains the cost-effectiveness model and capital-estimate scope. The **last slide, 20**, shows expected monthly sales by service, the seven running-cost lines, and target/recurring-only/weak-sales cash outcomes.

There are no audience-facing issue maps, review/status pages, slide-location references or display appendices. The issue mapping and G1–G9 register remain in this document; source URLs and limitations remain in presenter notes. The 20-slide time budget totals **900 seconds**, including 95 seconds for the final financial slide. Rehearsal determines actual speech timing; questions are after the talk.

The notes are embedded in PowerPoint and available as [draft 03 speaker notes](Hormuz-15min-Draft-03-speaker-notes.md). Earlier draft files remain historical. Financial figures and technical design assumptions remain those reviewed above; this polish adds presentation detail and does not establish installed performance, current prices or quantified savings.
